!- Windows Line endings 

Version,
    23.1;                     !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    GEM_SOBREPOSTA,           !- Name
    90,                       !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExteriorWithReflections,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

Timestep,
    6;                        !- Number of Timesteps per Hour

RunPeriod,
    ano,                      !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    1,                        !- End Month
    2,                        !- End Day of Month
    ,                         !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    No,                       !- Use Weather File Rain Indicators
    No;                       !- Use Weather File Snow Indicators

Site:GroundTemperature:Undisturbed:FiniteDifference,
    groundtemp_finitediff,    !- Name
    1,                        !- Soil Thermal Conductivity
    1250,                     !- Soil Density
    1200,                     !- Soil Specific Heat
    30,                       !- Soil Moisture Content Volume Fraction
    50,                       !- Soil Moisture Content Volume Fraction at Saturation
    0.4;                      !- Evapotranspiration Ground Cover Parameter

Site:GroundDomain:Slab,
    grounddomain_slab,        !- Name
    10,                       !- Ground Domain Depth
    1,                        !- Aspect Ratio
    5,                        !- Perimeter Offset
    1,                        !- Soil Thermal Conductivity
    1250,                     !- Soil Density
    1200,                     !- Soil Specific Heat
    30,                       !- Soil Moisture Content Volume Fraction
    50,                       !- Soil Moisture Content Volume Fraction at Saturation
    Site:GroundTemperature:Undisturbed:FiniteDifference,    !- Undisturbed Ground Temperature Model Type
    groundtemp_finitediff,    !- Undisturbed Ground Temperature Model Name
    0.4,                      !- Evapotranspiration Ground Cover Parameter
    ground_coupled_oscm,      !- Slab Boundary Condition Model Name
    OnGrade,                  !- Slab Location
    ,                         !- Slab Material Name
    No,                       !- Horizontal Insulation
    ,                         !- Horizontal Insulation Material Name
    Full,                     !- Horizontal Insulation Extents
    ,                         !- Perimeter Insulation Width
    No,                       !- Vertical Insulation
    ,                         !- Vertical Insulation Material Name
    ,                         !- Vertical Insulation Depth
    Timestep,                 !- Simulation Timestep
    1.6,                      !- Geometric Mesh Coefficient
    6;                        !- Mesh Density Parameter

ScheduleTypeLimits,
    on_off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    Control;                  !- Unit Type

ScheduleTypeLimits,
    ocupacao,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Percent;                  !- Unit Type

ScheduleTypeLimits,
    atividade,                !- Name
    0,                        !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous,               !- Numeric Type
    ActivityLevel;            !- Unit Type

ScheduleTypeLimits,
    anynumber_hvac;           !- Name

ScheduleTypeLimits,
    faixa_temp,               !- Name
    0,                        !- Lower Limit Value
    50,                       !- Upper Limit Value
    Continuous,               !- Numeric Type
    Temperature;              !- Unit Type

Schedule:Compact,
    sch_ilum_sala,            !- Name
    on_off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 16:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    sch_ilum_dorm,            !- Name
    on_off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    1,                        !- Field 6
    Until: 22:00,             !- Field 7
    0,                        !- Field 8
    Until: 24:00,             !- Field 9
    1;                        !- Field 10

Schedule:Compact,
    sch_ativ_sala,            !- Name
    atividade,                !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Until: 24:00,             !- Field 3
    108;                      !- Field 4

Schedule:Compact,
    sch_ativ_dorm,            !- Name
    atividade,                !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Until: 24:00,             !- Field 3
    81;                       !- Field 4

Schedule:Compact,
    sch_ocup_sala,            !- Name
    ocupacao,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 14:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 22:00,             !- Field 7
    1,                        !- Field 8
    Until: 24:00,             !- Field 9
    0;                        !- Field 10

Schedule:Compact,
    sch_ocup_dorm,            !- Name
    ocupacao,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,             !- Field 3
    1,                        !- Field 4
    Until: 22:00,             !- Field 5
    0,                        !- Field 6
    Until 24:00,              !- Field 7
    1;                        !- Field 8

Schedule:Compact,
    sch_equip_sala,           !- Name
    on_off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For:AllDays,              !- Field 2
    Until: 14:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    sch_vn_tempcontrole_janela,    !- Name
    faixa_temp,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    19;                       !- Field 4

Schedule:Compact,
    sch_vn_sala,              !- Name
    on_off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 14:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0;                        !- Field 8

Schedule:Compact,
    sch_vn_dorm,              !- Name
    on_off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until:  8:00,             !- Field 3
    1,                        !- Field 4
    Until: 22:00,             !- Field 5
    0,                        !- Field 6
    Until: 24:00,             !- Field 7
    1;                        !- Field 8

Material,
    ref_par_int_abs0.5,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.75,                     !- Conductivity
    2200,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    porta_mad_3cm_abs0.5,     !- Name
    MediumSmooth,             !- Roughness
    0.03,                     !- Thickness
    0.15,                     !- Conductivity
    650,                      !- Density
    2300,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    ref_piso_abs0.5,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.75,                     !- Conductivity
    2200,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    ref_laje_abs0.5,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.75,                     !- Conductivity
    2200,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    ref_par_ext_abs0.58,      !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.75,                     !- Conductivity
    2200,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.58,                     !- Solar Absorptance
    0.58;                     !- Visible Absorptance

Material,
    ref_telha_abs0.65,        !- Name
    MediumRough,              !- Roughness
    0.006,                    !- Thickness
    0.65,                     !- Conductivity
    1700,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material:NoMass,
    ref_isolamento_R0.67,     !- Name
    Smooth,                   !- Roughness
    0.67,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    ref_camara_ar_cob,        !- Name
    0.21;                     !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    ref_vidro,                !- Name
    5.7,                      !- UFactor
    0.87;                     !- Solar Heat Gain Coefficient

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

Construction,
    Exterior Floor,           !- Name
    ref_laje_abs0.5;          !- Outside Layer

Construction,
    Interior Floor,           !- Name
    ref_laje_abs0.5;          !- Outside Layer

Construction,
    Exterior Wall,            !- Name
    ref_par_ext_abs0.58;      !- Outside Layer

Construction,
    Interior Wall,            !- Name
    ref_par_int_abs0.5;       !- Outside Layer

Construction,
    Exterior Roof,            !- Name
    ref_telha_abs0.65,        !- Outside Layer
    ref_camara_ar_cob,        !- Layer 2
    ref_isolamento_R0.67,     !- Layer 3
    ref_laje_abs0.5;          !- Layer 4

Construction,
    Interior Ceiling,         !- Name
    ref_laje_abs0.5;          !- Outside Layer

Construction,
    Exterior Window,          !- Name
    ref_vidro;                !- Outside Layer

Construction,
    Exterior Door,            !- Name
    porta_mad_3cm_abs0.5;     !- Outside Layer

Construction,
    Interior Door,            !- Name
    porta_mad_3cm_abs0.5;     !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    World,                    !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    World;                    !- Rectangular Surface Coordinate System

Zone,
    UH_01_DORM2,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_01_DORM1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_01_BWC,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_01_SALA,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    CORE1,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_02_SALA,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_02_BWC,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_02_DORM1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_02_DORM2,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_04_DORM1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_03_DORM1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_03_SALA,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_04_DORM2,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_03_BWC,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_04_SALA,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    CORE2,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_04_BWC,                !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    UH_03_DORM2,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

ZoneList,
    salas,                    !- Name
    UH_01_SALA,               !- Zone 1 Name
    UH_02_SALA,               !- Zone 2 Name
    UH_03_SALA,               !- Zone 3 Name
    UH_04_SALA;               !- Zone 4 Name

ZoneList,
    dorms,                    !- Name
    UH_01_DORM1,              !- Zone 1 Name
    UH_01_DORM2,              !- Zone 2 Name
    UH_02_DORM1,              !- Zone 3 Name
    UH_02_DORM2,              !- Zone 4 Name
    UH_03_DORM1,              !- Zone 5 Name
    UH_03_DORM2,              !- Zone 6 Name
    UH_04_DORM1,              !- Zone 7 Name
    UH_04_DORM2;              !- Zone 8 Name

BuildingSurface:Detailed,
    5977ED,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    UH_01_DORM2,              !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    732372,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_01_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1D3F6B,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    4DD135,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    571E44,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    B8B329,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CD05BD,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_01_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2FED03,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    UH_01_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    E6556C,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    925D22,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    UH_01_DORM1,              !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EF67CA,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    UH_01_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    18A72E,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    775773,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_01_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BDFF6B,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_01_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4DD135,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    1D3F6B,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    713FA2,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    947805,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5DBC71,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    UH_01_BWC,                !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    23C3B1,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    391593,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    81791E,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    2DAB7D,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    AFD680,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    UH_01_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    E71BC3,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5B8B36,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DDE669,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F28C38,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_01_BWC,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E082AD,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    6,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    4.85,                     !- Vertex 5 Xcoordinate
    7.545,                    !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    6.75,                     !- Vertex 6 Xcoordinate
    7.545,                    !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    2DAB7D,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    81791E,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    338FAA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    65DE9D,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    3.500000e-02,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DDE669,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    5B8B36,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DBC2ED,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    E66ABE,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    6,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    4.85,                     !- Vertex 5 Xcoordinate
    5.545,                    !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    3.1,                      !- Vertex 6 Xcoordinate
    5.545,                    !- Vertex 6 Ycoordinate
    2.5;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    947805,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    713FA2,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.359999999999999,        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4C841E,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    3.500000e-02,             !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    3.500000e-02,             !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FBACC4,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B8B329,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    571E44,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.359999999999999,        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    71BABC,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_01_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    3.500000e-02,             !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C91D09,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    CORE1,                    !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    ED4293,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CORE1,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    65DE9D,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CORE1,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    338FAA,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    955E6D,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    CORE1,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C78ED5,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    46CAAB,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CORE1,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    97A355,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    343AB9,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    6,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    11.15,                    !- Vertex 5 Xcoordinate
    5.545,                    !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    12.9,                     !- Vertex 6 Xcoordinate
    5.545,                    !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    97A355,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    46CAAB,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    266145,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F8BACB,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    A60E83,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1C0845,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    A54548,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CBCDB1,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    79F8AD,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    CDC503,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    6,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    11.15,                    !- Vertex 5 Xcoordinate
    7.545,                    !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    9.25,                     !- Vertex 6 Xcoordinate
    7.545,                    !- Vertex 6 Ycoordinate
    2.5;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    7E26C2,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    UH_02_BWC,                !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8A3FA6,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    UH_02_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    918986,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    96EB2F,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    4A4969,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    57773E,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_02_BWC,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A60E83,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    F8BACB,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A54548,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    1C0845,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    42E5DF,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    UH_02_DORM1,              !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9C711A,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    UH_02_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    684A27,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4A4969,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    96EB2F,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C776BA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    D2A14C,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    4.359999999999999,        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.359999999999999,        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    4116AF,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_02_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    4.359999999999999,        !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    550ADF,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_02_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9168CC,                   !- Name
    Floor,                    !- Surface Type
    Exterior Floor,           !- Construction Name
    UH_02_DORM2,              !- Zone Name
    ,                         !- Space Name
    OtherSideConditionsModel,    !- Outside Boundary Condition
    ground_coupled_oscm,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7238F8,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    34A599,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    1.5000000000000004,       !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D2A14C,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C776BA,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    60BAC9,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_02_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    1.5000000000000004,       !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    1.5000000000000004,       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    287921,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_02_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    1.5000000000000004,       !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C01B95,                   !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    UH_02_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    5071D2,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3FC844,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    5CB969,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    684A27,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    UH_04_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    9C711A,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    77E205,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_04_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    894BB6,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_04_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A45FC5,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_04_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    4.359999999999999,        !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B7E624,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    1D3FED,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    4.359999999999999,        !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.359999999999999,        !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5C9D04,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    E99CF8,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    18A72E,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    UH_03_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EF67CA,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FF60F9,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_03_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1A91D7,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    146F14,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A564F2,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_03_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    D3DF2B,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_03_DORM1,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9E4395,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    B5C6CC,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E66ABE,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DBC2ED,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    6,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    4.85,                     !- Vertex 5 Xcoordinate
    7.545,                    !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    6.75,                     !- Vertex 6 Xcoordinate
    7.545,                    !- Vertex 6 Ycoordinate
    2.5;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    B1A870,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8FC291,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DD5AFF,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    546659,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    77B55C,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    506881,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    3.500000e-02,             !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B87074,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    3.500000e-02,             !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    3.500000e-02,             !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    AAC969,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    3.500000e-02,             !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    B5C6CC,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    9E4395,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.359999999999999,        !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    3B63B3,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C89DD8,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.359999999999999,        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.359999999999999,        !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    87349A,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    8F1CDD,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5071D2,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    UH_04_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    C01B95,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5D3331,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_04_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    1D3FED,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    B7E624,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    662FE5,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_04_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    16,                       !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    16,                       !- Vertex 4 Xcoordinate
    1.5000000000000004,       !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    F06B08,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_04_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    16,                       !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    16,                       !- Vertex 3 Xcoordinate
    1.5000000000000004,       !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    1.5000000000000004,       !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    A65392,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    2EE834,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    1.5000000000000004,       !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E71BC3,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    UH_03_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    AFD680,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C0C667,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_03_BWC,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    15A725,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_03_BWC,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    DD5AFF,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    8FC291,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    4.85,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    4.85,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    8F1CDD,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    87349A,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4.85,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4.85,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    50A0FA,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    AA1627,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    CDC503,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    79F8AD,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    6,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5,                      !- Vertex 4 Zcoordinate
    11.15,                    !- Vertex 5 Xcoordinate
    5.545,                    !- Vertex 5 Ycoordinate
    2.5,                      !- Vertex 5 Zcoordinate
    12.9,                     !- Vertex 6 Xcoordinate
    5.545,                    !- Vertex 6 Ycoordinate
    2.5;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    3D938C,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    62BD60,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    75F0DA,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    7FB127,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    77EC11,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    52DF63,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    150411,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9700E4,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    5CF4C4,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C78ED5,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    CORE2,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    955E6D,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    6310BA,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    CORE2,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5CF4C4,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CORE2,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    9700E4,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    87C98A,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CORE2,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    9BC12A,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CORE2,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    506881,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    CORE2,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    77B55C,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    918986,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    UH_04_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    8A3FA6,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5CFD36,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_04_BWC,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    77EC11,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    7FB127,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    277AE0,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_04_BWC,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E99CF8,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    5C9D04,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    150411,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_BWC,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    52DF63,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.15,                    !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    11.15,                    !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E6556C,                   !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    UH_03_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    2FED03,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    98FFB9,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_03_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    77ACD1,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_03_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    146F14,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    1A91D7,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    81E70A,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_03_DORM2,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    C89DD8,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_DORM2,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    3B63B3,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    EFD962,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    34A599,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    7238F8,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    120C66,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    E99595,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.36,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.36,                     !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    BEF3B3,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    2EE834,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    A65392,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.36,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.36,                     !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E99595,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_04_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    120C66,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.359999999999999,        !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    5CB969,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_02_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    3FC844,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.359999999999999,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.359999999999999,        !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    AA1627,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_03_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    50A0FA,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    391593,                   !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    UH_01_DORM1,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    23C3B1,                   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    E77DD1,                   !- Name
    Wall,                     !- Surface Type
    Exterior Wall,            !- Construction Name
    CORE1,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    2.5,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    2.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    730F94,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_04_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    11.15,                    !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    11.15,                    !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    26C012,                   !- Name
    Roof,                     !- Surface Type
    Exterior Roof,            !- Construction Name
    UH_03_SALA,               !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    5,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    5,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    5,                        !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    5;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm2_01,            !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    713FA2,                   !- Building Surface Name
    port_dorm2_sala_01,       !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.46,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.260000000000001,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.260000000000001,        !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.46,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm1_01,            !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    571E44,                   !- Building Surface Name
    port_dorm1_sala_01,       !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    3.46,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.26,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.26,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    3.46,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm2_sala_01,       !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    947805,                   !- Building Surface Name
    port_dorm2_01,            !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.26,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.46,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.46,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.26,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm1_sala_01,       !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    B8B329,                   !- Building Surface Name
    port_dorm1_01,            !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.26,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    3.46,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    3.46,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.26,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_bwc_sala_01,         !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    2DAB7D,                   !- Building Surface Name
    port_bwc_01,              !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.2,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.2,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_sala_01,             !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    338FAA,                   !- Building Surface Name
    port_01,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    0.2350000000000001,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    1.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    1.035,                    !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    0.2350000000000001,       !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_dorm1_01,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    732372,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0.91018,                  !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    2.18982,                  !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    2.18982,                  !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    0.91018,                  !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_dorm2_01,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    BDFF6B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.26485,                  !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    0.83515,                  !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    0.83515,                  !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    2.26485,                  !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_bwc_01,               !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    F28C38,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4.269193122829,           !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    1.600030884821,           !- Vertex 1 Zcoordinate
    3.6691931228290002,       !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    1.600030884821,           !- Vertex 2 Zcoordinate
    3.6691931228290002,       !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.200030884821,           !- Vertex 3 Zcoordinate
    4.269193122829,           !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.200030884821;           !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_01,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    65DE9D,                   !- Building Surface Name
    port_sala_01,             !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    1.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    2.350000e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    2.350000e-01,             !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    1.035,                    !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_02,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    46CAAB,                   !- Building Surface Name
    port_sala_02,             !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    2.350000e-01,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    1.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    1.035,                    !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    2.350000e-01,             !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_core1,                !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    ED4293,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.84,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    7.16,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    7.16,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    8.84,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_sala_02,             !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    97A355,                   !- Building Surface Name
    port_02,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    1.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    2.350000e-01,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    2.350000e-01,             !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    1.035,                    !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_bwc_sala_02,         !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    F8BACB,                   !- Building Surface Name
    port_bwc_02,              !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.8,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    12.8,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm1_sala_02,       !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    34A599,                   !- Building Surface Name
    port_dorm1_02,            !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    3.46,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.26,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.26,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    3.46,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm2_sala_02,       !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    3FC844,                   !- Building Surface Name
    port_dorm2_02,            !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.46,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.26,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.26,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.46,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan2_sala_02,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    CBCDB1,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    11.01,                    !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    9.39,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    9.39,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    11.01,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan1_sala_02,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    266145,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.135,                   !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    12.015,                   !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    12.015,                   !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    10.135,                   !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_bwc_02,               !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    57773E,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.325000000000001,       !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    1.6,                      !- Vertex 1 Zcoordinate
    11.725,                   !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    1.6,                      !- Vertex 2 Zcoordinate
    11.725,                   !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.2,                      !- Vertex 3 Zcoordinate
    12.325000000000001,       !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.2;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_dorm2_02,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    550ADF,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    15.164850000000001,       !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    13.73515,                 !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    13.73515,                 !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    15.164850000000001,       !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_dorm1_02,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    60BAC9,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.81018,                 !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    15.08982,                 !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    15.08982,                 !- Vertex 3 Xcoordinate
    1.5000000000000004,       !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    13.81018,                 !- Vertex 4 Xcoordinate
    1.5000000000000004,       !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm1_02,            !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    7238F8,                   !- Building Surface Name
    port_dorm1_sala_02,       !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.260000000000001,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    3.4600000000000004,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    3.4600000000000004,       !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.260000000000001,        !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm2_02,            !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    5CB969,                   !- Building Surface Name
    port_dorm2_sala_02,       !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.26,                     !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.46,                     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.46,                     !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    5.26,                     !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_bwc_02,              !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    A60E83,                   !- Building Surface Name
    port_bwc_sala_02,         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.8,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.8,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm2_04,            !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    E99595,                   !- Building Surface Name
    port_dorm2_sala_04,       !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    5.26,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.46,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.46,                     !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    5.26,                     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_dorm2_04,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    894BB6,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    15.164850000000001,       !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    3.65,                     !- Vertex 1 Zcoordinate
    13.73515,                 !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    3.65,                     !- Vertex 2 Zcoordinate
    13.73515,                 !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    15.164850000000001,       !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm2_03,            !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    9E4395,                   !- Building Surface Name
    port_dorm2_sala_03,       !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.46,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    5.260000000000001,        !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    5.260000000000001,        !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.46,                     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_dorm2_03,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    D3DF2B,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    2.26485,                  !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    3.65,                     !- Vertex 1 Zcoordinate
    0.83515,                  !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    3.65,                     !- Vertex 2 Zcoordinate
    0.83515,                  !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    2.26485,                  !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm2_sala_03,       !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    B5C6CC,                   !- Building Surface Name
    port_dorm2_03,            !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    5.26,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.46,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.46,                     !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    5.26,                     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_bwc_sala_03,         !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    87349A,                   !- Building Surface Name
    port_bwc_03,              !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4,                        !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.2,                      !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.2,                      !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    4,                        !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm1_sala_03,       !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    3B63B3,                   !- Building Surface Name
    port_dorm1_03,            !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    4.26,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    3.46,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    3.46,                     !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    4.26,                     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_sala_03,             !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    77B55C,                   !- Building Surface Name
    port_03,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    0.2350000000000001,       !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    1.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    1.035,                    !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    0.2350000000000001,       !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan2_sala_03,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    546659,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.609999999999999,        !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    3.65,                     !- Vertex 1 Zcoordinate
    4.99,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    3.65,                     !- Vertex 2 Zcoordinate
    4.99,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    6.609999999999999,        !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan1_sala_03,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    B87074,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.98767370512,            !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    3.650035745092,           !- Vertex 1 Zcoordinate
    5.86767370512,            !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    3.650035745092,           !- Vertex 2 Zcoordinate
    5.86232629488,            !- Vertex 3 Xcoordinate
    3.500000e-02,             !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    3.98232629488,            !- Vertex 4 Xcoordinate
    3.500000e-02,             !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_dorm1_04,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    F06B08,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    13.81018,                 !- Vertex 1 Xcoordinate
    1.5000000000000004,       !- Vertex 1 Ycoordinate
    3.65,                     !- Vertex 1 Zcoordinate
    15.08982,                 !- Vertex 2 Xcoordinate
    1.5000000000000004,       !- Vertex 2 Ycoordinate
    3.65,                     !- Vertex 2 Zcoordinate
    15.08982,                 !- Vertex 3 Xcoordinate
    1.5000000000000004,       !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    13.81018,                 !- Vertex 4 Xcoordinate
    1.5000000000000004,       !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm1_04,            !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    A65392,                   !- Building Surface Name
    AD0989,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.260000000000001,        !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    3.4600000000000004,       !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    3.4600000000000004,       !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.260000000000001,        !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_bwc_03,               !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    15A725,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    4.275,                    !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    4.1,                      !- Vertex 1 Zcoordinate
    3.675,                    !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    4.1,                      !- Vertex 2 Zcoordinate
    3.675,                    !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    4.7,                      !- Vertex 3 Zcoordinate
    4.275,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    4.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    519DD5,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    9700E4,                   !- Building Surface Name
    port_04,                  !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    1.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    2.350000e-01,             !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    2.350000e-01,             !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    1.035,                    !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_bwc_sala_04,         !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    52DF63,                   !- Building Surface Name
    port_bwc_04,              !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.8,                     !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12,                       !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12,                       !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    12.8,                     !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm2_sala_04,       !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    120C66,                   !- Building Surface Name
    port_dorm2_04,            !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    4.46,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    5.26,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    5.26,                     !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    4.46,                     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan2_sala_04,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    75F0DA,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    11.01,                    !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    3.65,                     !- Vertex 1 Zcoordinate
    9.39,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    3.65,                     !- Vertex 2 Zcoordinate
    9.39,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    11.01,                    !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan1_sala_04,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    62BD60,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    10.135,                   !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    3.65,                     !- Vertex 1 Zcoordinate
    12.015,                   !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    3.65,                     !- Vertex 2 Zcoordinate
    12.015,                   !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    10.135,                   !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_03,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    506881,                   !- Building Surface Name
    port_sala_03,             !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.75,                     !- Vertex 1 Xcoordinate
    1.035,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    6.75,                     !- Vertex 2 Xcoordinate
    2.350000e-01,             !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    6.75,                     !- Vertex 3 Xcoordinate
    2.350000e-01,             !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    6.75,                     !- Vertex 4 Xcoordinate
    1.035,                    !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_04,                  !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    5CF4C4,                   !- Building Surface Name
    519DD5,                   !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    9.25,                     !- Vertex 1 Xcoordinate
    2.350000e-01,             !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    9.25,                     !- Vertex 2 Xcoordinate
    1.035,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    9.25,                     !- Vertex 3 Xcoordinate
    1.035,                    !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    9.25,                     !- Vertex 4 Xcoordinate
    2.350000e-01,             !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_bwc_04,              !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    150411,                   !- Building Surface Name
    port_bwc_sala_04,         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12,                       !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.8,                     !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.8,                     !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    12,                       !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_bwc_04,               !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    277AE0,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.325000000000001,       !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    4.1,                      !- Vertex 1 Zcoordinate
    11.725,                   !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    4.1,                      !- Vertex 2 Zcoordinate
    11.725,                   !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    4.7,                      !- Vertex 3 Zcoordinate
    12.325000000000001,       !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    4.7;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_dorm1_03,            !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    C89DD8,                   !- Building Surface Name
    port_dorm1_sala_03,       !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.1,                      !- Vertex 1 Xcoordinate
    3.46,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    3.1,                      !- Vertex 2 Xcoordinate
    4.26,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    3.1,                      !- Vertex 3 Xcoordinate
    4.26,                     !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    3.1,                      !- Vertex 4 Xcoordinate
    3.46,                     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan_dorm1_03,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    81E70A,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0.91018,                  !- Vertex 1 Xcoordinate
    1.5,                      !- Vertex 1 Ycoordinate
    3.65,                     !- Vertex 1 Zcoordinate
    2.18982,                  !- Vertex 2 Xcoordinate
    1.5,                      !- Vertex 2 Ycoordinate
    3.65,                     !- Vertex 2 Zcoordinate
    2.18982,                  !- Vertex 3 Xcoordinate
    1.5,                      !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    0.91018,                  !- Vertex 4 Xcoordinate
    1.5,                      !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan2_core2,               !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    9BC12A,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    8.84,                     !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    3.65,                     !- Vertex 1 Zcoordinate
    7.16,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    3.65,                     !- Vertex 2 Zcoordinate
    7.16,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    8.84,                     !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan1_core2,               !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    87C98A,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    7.16,                     !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    3.650035745092,           !- Vertex 1 Zcoordinate
    8.84,                     !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    3.650035745092,           !- Vertex 2 Zcoordinate
    8.84,                     !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    4.75,                     !- Vertex 3 Zcoordinate
    7.16,                     !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    4.75;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_bwc_03,              !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    8F1CDD,                   !- Building Surface Name
    port_bwc_sala_03,         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.2,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    3.2,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_bwc_01,              !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    81791E,                   !- Building Surface Name
    port_bwc_sala_01,         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.2,                      !- Vertex 1 Xcoordinate
    5.545,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4,                        !- Vertex 2 Xcoordinate
    5.545,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4,                        !- Vertex 3 Xcoordinate
    5.545,                    !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    3.2,                      !- Vertex 4 Xcoordinate
    5.545,                    !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    AD0989,                   !- Name
    Door,                     !- Surface Type
    Interior Door,            !- Construction Name
    2EE834,                   !- Building Surface Name
    port_dorm1_04,            !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    12.9,                     !- Vertex 1 Xcoordinate
    3.46,                     !- Vertex 1 Ycoordinate
    2.5,                      !- Vertex 1 Zcoordinate
    12.9,                     !- Vertex 2 Xcoordinate
    4.26,                     !- Vertex 2 Ycoordinate
    2.5,                      !- Vertex 2 Zcoordinate
    12.9,                     !- Vertex 3 Xcoordinate
    4.26,                     !- Vertex 3 Ycoordinate
    4.6,                      !- Vertex 3 Zcoordinate
    12.9,                     !- Vertex 4 Xcoordinate
    3.46,                     !- Vertex 4 Ycoordinate
    4.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan1_sala_01,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    4C841E,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    3.9850000000000003,       !- Vertex 1 Xcoordinate
    3.500000e-02,             !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    5.865,                    !- Vertex 2 Xcoordinate
    3.500000e-02,             !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    5.865,                    !- Vertex 3 Xcoordinate
    3.500000e-02,             !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    3.9850000000000003,       !- Vertex 4 Xcoordinate
    3.500000e-02,             !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    jan2_sala_01,             !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    FBACC4,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    framedivider,             !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    6.609999999999999,        !- Vertex 1 Xcoordinate
    7.545,                    !- Vertex 1 Ycoordinate
    1.15,                     !- Vertex 1 Zcoordinate
    4.99,                     !- Vertex 2 Xcoordinate
    7.545,                    !- Vertex 2 Ycoordinate
    1.15,                     !- Vertex 2 Zcoordinate
    4.99,                     !- Vertex 3 Xcoordinate
    7.545,                    !- Vertex 3 Ycoordinate
    2.25,                     !- Vertex 3 Zcoordinate
    6.609999999999999,        !- Vertex 4 Xcoordinate
    7.545,                    !- Vertex 4 Ycoordinate
    2.25;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    port_core1,               !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    E77DD1,                   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    7.125,                    !- Vertex 1 Xcoordinate
    0.035,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.875,                    !- Vertex 2 Xcoordinate
    0.035,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.875,                    !- Vertex 3 Xcoordinate
    0.035,                    !- Vertex 3 Ycoordinate
    2.1,                      !- Vertex 3 Zcoordinate
    7.125,                    !- Vertex 4 Xcoordinate
    0.035,                    !- Vertex 4 Ycoordinate
    2.1;                      !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    framedivider,             !- Name
    0.05,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    56,                       !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.58,                     !- Frame Solar Absorptance
    0.58,                     !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    ,                         !- Divider Type
    0,                        !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    0,                        !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0,                        !- Divider Solar Absorptance
    0,                        !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.4,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.58,                     !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.58,                     !- Inside Reveal Solar Absorptance
    CurtainWall;              !- NFRC Product Type for Assembly Calculations

SurfaceProperty:OtherSideConditionsModel,
    ground_coupled_oscm,      !- Name
    GroundCoupledSurface;     !- Type of Modeling

People,
    people_sala,              !- Name
    salas,                    !- Zone or ZoneList or Space or SpaceList Name
    sch_ocup_sala,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    4,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    sch_ativ_sala;            !- Activity Level Schedule Name

People,
    people_dorm,              !- Name
    dorms,                    !- Zone or ZoneList or Space or SpaceList Name
    sch_ocup_dorm,            !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    sch_ativ_dorm;            !- Activity Level Schedule Name

Lights,
    lights_sala,              !- Name
    salas,                    !- Zone or ZoneList or Space or SpaceList Name
    sch_ilum_sala,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

Lights,
    lights_dorm,              !- Name
    dorms,                    !- Zone or ZoneList or Space or SpaceList Name
    sch_ilum_dorm,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.32,                     !- Fraction Radiant
    0.23,                     !- Fraction Visible
    0,                        !- Fraction Replaceable
    GeneralLights;            !- EndUse Subcategory

ElectricEquipment,
    equip_sala,               !- Name
    salas,                    !- Zone or ZoneList or Space or SpaceList Name
    sch_equip_sala,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    120,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.3,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

AirflowNetwork:SimulationControl,
    CasaMCMV,                 !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    SurfaceAverageCalculation,    !- Wind Pressure Coefficient Type
    OpeningHeight,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    LinearInitializationMethod,    !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    0,                        !- Azimuth Angle of Long Axis of Building
    0.85,                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                       !- Height Dependence of External Node Temperature
    SkylineLU,                !- Solver
    No,                       !- Allow Unsupported Zone Equipment
    No;                       !- Do Distribution Duct Sizing Calculation

AirflowNetwork:MultiZone:Zone,
    UH_01_SALA,               !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_01_DORM1,              !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_01_DORM2,              !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_01_BWC,                !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_02_SALA,               !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_02_DORM1,              !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_02_DORM2,              !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_02_BWC,                !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_03_SALA,               !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_03_DORM1,              !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_03_DORM2,              !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_03_BWC,                !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_04_SALA,               !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_04_DORM1,              !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_04_DORM2,              !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    UH_04_BWC,                !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    CORE1,                    !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    CORE2,                    !- Zone Name
    ,                         !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_01,                  !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_sala_01,             !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm1_01,            !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm2_01,            !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_bwc_01,              !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_bwc_sala_01,         !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm1_sala_01,       !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm2_sala_01,       !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    jan1_sala_01,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_sala;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan2_sala_01,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_sala;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm1_01,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_dorm;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm2_01,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_dorm;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_bwc_01,               !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_02,                  !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_sala_02,             !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm1_02,            !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm2_02,            !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_bwc_02,              !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_bwc_sala_02,         !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm1_sala_02,       !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm2_sala_02,       !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    jan1_sala_02,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_sala;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan2_sala_02,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_sala;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm1_02,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_dorm;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm2_02,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_dorm;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_bwc_02,               !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_03,                  !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_sala_03,             !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm1_03,            !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm2_03,            !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_bwc_03,              !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_bwc_sala_03,         !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm1_sala_03,       !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm2_sala_03,       !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    jan1_sala_03,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_sala;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan2_sala_03,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_sala;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm1_03,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_dorm;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm2_03,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_dorm;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_bwc_03,               !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_04,                  !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    519DD5,                   !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm1_04,            !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm2_04,            !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_bwc_04,              !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_bwc_sala_04,         !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    AD0989,                   !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_dorm2_sala_04,       !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    jan1_sala_04,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_sala;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan2_sala_04,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_sala;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm1_04,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_dorm;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_dorm2_04,             !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Temperature,              !- Ventilation Control Mode
    sch_vn_tempcontrole_janela,    !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                        !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
    sch_vn_dorm;              !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    jan_bwc_04,               !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    Constant,                 !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    jan_core1,                !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    jan1_core2,               !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    jan2_core2,               !- Surface Name
    abertura_janela,          !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    port_core1,               !- Surface Name
    abertura_porta,           !- Leakage Component Name
    ,                         !- External Node Name
    1,                        !- WindowDoor Opening Factor or Crack Factor
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0;                        !- Minimum Venting Open Factor

AirflowNetwork:MultiZone:Component:DetailedOpening,
    abertura_porta,           !- Name
    0.0024,                   !- Air Mass Flow Coefficient When Opening is Closed
    0.59,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.001,                    !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0;                        !- Start Height Factor for Opening Factor 2

AirflowNetwork:MultiZone:Component:DetailedOpening,
    abertura_janela,          !- Name
    0.00063,                  !- Air Mass Flow Coefficient When Opening is Closed
    0.63,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    0,                        !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.001,                    !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.6,                      !- Discharge Coefficient for Opening Factor 2
    0.45,                     !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0;                        !- Start Height Factor for Opening Factor 2

Output:VariableDictionary,
    regular;                  !- Key Field

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML,                     !- Column Separator
    JtoKWH;                   !- Unit Conversion

Output:Variable,
    UH_03_sala,               !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    UH_03_sala,               !- Key Value
    Zone Operative Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    jan1_sala_03,             !- Key Value
    Surface Window Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    jan1_sala_03,             !- Key Value
    Surface Window Transmitted Beam Solar Radiation Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    B87074,                   !- Key Value
    Surface Inside Face Convection Heat Gain Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    B87074,                   !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Daylighting Reference Point 1 Illuminance,    !- Variable Name
    Monthly;                  !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular,         !- Option Type
    JtoKWH;                   !- Unit Conversion for Tabular Data

Output:Diagnostics,
    DisplayAllWarnings,       !- Key 1
    DisplayExtraWarnings;     !- Key 2